fragility_id_regex,component_type,spirit_of_damage,ds_index,sub_ds_index,is_sim_ds,time_lower_quantity,time_upper_quantity,original_fft,safety_class,affects_envelope_safety,exterior_falling_hazard,interior_falling_hazard,global_hazardous_material,local_hazardous_material,affects_access,damages_envelope_seal,obstructs_interior_space,impairs_system_operation,fraction_area_affected,area_affected_unit,crew_size,permit_type,redesign,long_lead,requires_shoring,resolved_by_scaffolding,tmp_repair_class,tmp_repair_time_lower,tmp_repair_time_upper,tmp_crew_size
B2022\.(0[179]\w+|08[34]|[12]\w+),Curtain Walls (3DS),Glass falls out.,3,NA,0,20,100,1,0,1,1,0,0,0,0,1,1,0,1,component,5,rapid,0,0,0,1,2,0.25,0.25,5
B2022\.0([02456]\w+|8[12]|3[1234789]),Curtain Walls (2DS),Glass cracking.,1,NA,0,20,100,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2022\.0([02456]\w+|8[12]|3[1234789]),Curtain Walls (2DS),Glass falls from frame.,2,NA,0,20,100,1,0,1,1,0,0,0,0,1,1,0,1,component,5,rapid,0,0,0,1,2,0.25,0.25,5
B2022\.03[56],Curtain Walls (2DS),Glass cracking.,1,NA,0,13,63,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2022\.03[56],Curtain Walls (2DS),Glass falls from frame.,2,NA,0,13,63,1,0,1,1,0,0,0,0,1,1,0,1,component,5,rapid,0,0,0,1,2,0.25,0.25,5
B2023\.0[0124]\w+,Storefronts (3 DS),Gasket seal failure.,1,NA,0,44,434,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2023\.0[0124]\w+,Storefronts (3 DS),Glass cracking.,2,NA,0,44,434,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2023\.0[0124]\w+,Storefronts (3 DS),Glass falls out.,3,NA,0,44,434,1,0,1,1,0,0,0,0,1,1,0,1,component,5,rapid,0,0,0,1,2,0.25,0.25,5
B2023\.03[0-4],"Storefronts (2 DS, monolithic)",Glass cracking.,1,NA,0,20,100,1,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2023\.03[0-4],"Storefronts (2 DS, monolithic)",Frame Damage,2,NA,0,20,100,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2023\.05[1-8],"Storefronts (2 DS, dual pane)",Panel damage (no glass damage).,1,NA,0,20,100,1,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2023\.05[1-8],"Storefronts (2 DS, dual pane)",Glass cracks.,2,NA,0,20,100,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B2024\.00[12],Masonry Infill,Light cracking,1,NA,0,2,30,0,0,0,0,0,0,0,0,0,0,0,0,NA,4,full,0,0,0,0,0,0,0,0
B2024\.00[12],Masonry Infill,"Distributed cracking, broken masonry units",2,NA,0,2,30,0,0,0,0,0,0,0,0,0,0,0,0,NA,4,full,0,0,0,0,0,0,0,0
B2024\.00[12],Masonry Infill,Severe cracking and spalling,3,NA,0,2,30,1,2,0,0,0,0,0,0,0,1,0,1,component,6,full,1,0,1,0,1,0.0625,0.0625,10
B3011\.011,Roof tiles,Minor damage; tiles dislodged.,1,NA,0,13,130,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B3011\.011,Roof tiles,Major portion of tile dislodged.,2,NA,0,13,130,1,0,0,1,0,0,0,0,1,0,0,1,component,5,rapid,0,0,0,1,2,4,1,2
B3011\.012,Roof tiles,Minor damage; tiles dislodged.,1,NA,0,5,50,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B3011\.012,Roof tiles,Major portion of tile dislodged.,2,NA,0,5,50,1,0,0,1,0,0,0,0,1,0,0,1,component,5,rapid,0,0,0,1,2,4,1,2
B3011\.01[34],Roof tiles,Minor damage; tiles dislodged.,1,NA,0,1,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
B3011\.01[34],Roof tiles,Major portion of tile dislodged.,2,NA,0,1,10,1,0,0,1,0,0,0,0,1,0,0,1,component,5,rapid,0,0,0,1,2,4,1,2
B3031\.00[12][a-c],"Masonry chimney (unreinforced, non industrial)","Cracking with offset > 1/16""",1,NA,0,1,5,0,0,0,1,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,1,0,0,0,0
B3031\.00[12][a-c],"Masonry chimney (unreinforced, non industrial)",Toppling of all or a portion of the chimney.,2,NA,0,1,5,0,0,0,1,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,1,0,0,0,0
B3041\.001,URM Parapet,"Cracking with offset > 1/16""",1,NA,0,10,50,0,0,0,1,0,0,0,0,0,0,0,1,component,5,rapid,0,0,0,0,4,5,5,1
B3041\.001,URM Parapet,Toppling of all or portion of parapet.,2,NA,0,10,50,1,0,0,1,0,0,0,0,0,0,0,1,component,5,full,1,0,0,0,4,2,1,1
C1011\.[23]\w+,Partition Wall and Wall Finishes (wood studs),"minor aesthetic damage (cracking of paint, etc.)",1,NA,0,1,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,2,rapid,0,0,0,0,0,0,0,0
C1011\.[23]\w+,Partition Wall and Wall Finishes (wood studs),"damage to wallboard, not studs",2,NA,0,1,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
C1011\.[23]\w+,Partition Wall and Wall Finishes (wood studs),damage to studs,3,NA,0,1,10,1,0,0,0,0,0,0,0,0,1,0,1,component,11,rapid,0,0,0,0,1,0.0625,0.0625,10
C1011\.001[abc],Partition Wall and Wall Finishes (metal studs),"Screw pop-out, cracking of wall board, warping or cracking of tape, slight crushing of wall panel at corners.",1,NA,0,1,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,2,rapid,0,0,0,0,0,0,0,0
C1011\.001[abc],Partition Wall and Wall Finishes (metal studs),"Moderate cracking or crushing of gypsum wall boards (typically in corners).  Moderate corner gap openings, bending of boundary studs.",2,NA,0,1,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
C1011\.001[abc],Partition Wall and Wall Finishes (metal studs),"Buckling of studs and tearing of tracks.  Tearing or bending of top track, tearing at corners with transverse walls, large gap openings, walls displaced.",3,NA,0,1,10,1,0,0,0,0,0,0,0,0,1,0,1,component,11,rapid,0,0,0,0,1,0.0625,0.0625,10
C1011\.001d,Slip Track w/o returns,"Screw pop-out, cracking of wall board, warping or cracking of tape, slight crushing of wall panel at corners.",1,NA,0,1,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,2,rapid,0,0,0,0,0,0,0,0
C1011\.001d,Slip Track w/o returns,"Moderate cracking or crushing of gypsum wall boards (typically in corners).  Moderate corner gap openings, bending of boundary studs.",2,NA,0,1,10,1,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
C1011\.011a,Full Fixed,Cracking of paint over fasteners or joints.,1,NA,0,1,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,2,rapid,0,0,0,0,0,0,0,0
C1011\.011a,Full Fixed,Local and global buckling out-of-plane and crushing of gypsum wallboards.  Studs are typically not damaged by failure of the gypsum wallboard.,2,1,0,1,10,1,0,0,0,0,0,0,0,0,1,0,1,component,5,rapid,0,0,0,0,1,0.0625,0.0625,10
C1011\.011a,Full Fixed,Local and global buckling out-of-plane and crushing of gypsum wallboards.  Studs are typically not damaged by failure of the gypsum wallboard.,2,2,0,1,10,1,0,0,0,0,0,0,0,0,1,0,1,component,11,rapid,0,0,0,0,1,0.0625,0.0625,10
C2011\.\w+,Stairs,Aesthetic damage,1,NA,0,varies,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,2,rapid,0,0,0,0,0,0,0,0
C2011\.\w+,Stairs,"Structural damage, but live load capacity remains intact",2,NA,0,varies,10,1,0,0,0,0,0,0,1,0,0,0,0,NA,3,full,1,0,0,0,0,0,0,0
C2011\.\w+,Stairs,Loss of live load capacity,3,NA,0,varies,10,1,0,0,0,0,0,0,1,0,0,0,0,NA,4,full,1,0,0,0,0,0,0,0
C3011\.00[23][abcd],Tile and Marble Finish,Minor aesthetic damage,1,NA,0,1,3,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
C3011\.00[23][abcd],Tile and Marble Finish,Major aesthetic damage,2,NA,0,1,3,1,0,0,0,0,0,0,0,0,1,0,1,component,3,rapid,0,0,0,0,1,0.0625,0.0625,10
C3011\.001[a-d],"Wall Partition, Type: Gypsum + Wallpaper",Wall paper warped and torn.,1,NA,0,1,3,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
C3021\.\w+,Generic Floor Covering,Flooding of all or a portion of the total floor associated with a major leakage of a pipe.,1,NA,0,500,2000,1,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
C3027\.\w+,Access Pedastal Flooring,Minor damage to the flooring system.  Damage to the equipment of the flooring system.,1,NA,0,5,20,1,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
C3032\.00[1-4]a,Suspended Ceiling,5 % of ceiling grid and tile damage.,1,NA,0,1,10,1,0,0,0,0,0,0,0,0,0,0,0.05,component,1,rapid,0,0,0,0,0,0,0,0
C3032\.00[1-4]a,Suspended Ceiling,30% of ceiling grid and tile damage.,2,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.3,component,3,rapid,0,0,0,0,2,0.125,0.125,5
C3032\.00[1-4]a,Suspended Ceiling,50% of ceiling grid and tile damage.,3,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.5,component,7,rapid,0,0,0,0,2,0.25,0.25,5
C3032\.00[1-4]b,Suspended Ceiling,5 % of ceiling grid and tile damage.,1,NA,0,1,10,1,0,0,0,0,0,0,0,0,0,0,0.05,component,1,rapid,0,0,0,0,0,0,0,0
C3032\.00[1-4]b,Suspended Ceiling,30% of ceiling grid and tile damage.,2,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.3,component,3,rapid,0,0,0,0,2,0.3125,0.3125,5
C3032\.00[1-4]b,Suspended Ceiling,50% of ceiling grid and tile damage.,3,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.5,component,7,rapid,0,0,0,0,2,0.625,0.625,5
C3032\.00[1-4]c,Suspended Ceiling,5 % of ceiling grid and tile damage.,1,NA,0,1,10,1,0,0,0,0,0,0,0,0,0,0,0.05,component,1,rapid,0,0,0,0,0,0,0,0
C3032\.00[1-4]c,Suspended Ceiling,30% of ceiling grid and tile damage.,2,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.3,component,3,rapid,0,0,0,0,2,0.75,0.75,5
C3032\.00[1-4]c,Suspended Ceiling,50% of ceiling grid and tile damage.,3,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.5,component,7,rapid,0,0,0,0,2,1.5,1.5,5
C3032\.00[1-4]d,Suspended Ceiling,5 % of ceiling grid and tile damage.,1,NA,0,1,10,1,0,0,0,0,0,0,0,0,0,0,0.05,component,1,rapid,0,0,0,0,0,0,0,0
C3032\.00[1-4]d,Suspended Ceiling,30% of ceiling grid and tile damage.,2,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.3,component,3,rapid,0,0,0,0,2,1,1,5
C3032\.00[1-4]d,Suspended Ceiling,50% of ceiling grid and tile damage.,3,NA,0,1,10,1,0,0,0,1,0,0,0,0,1,0,0.5,component,7,rapid,0,0,0,0,2,2,2,5
C3034\.\w+,Independent Pendant Lighting,"Disassembly of rod system at connections with horizontal light fixture, low cycle fatigue failure of the threaded rod, pullout of rods from ceiling assembly.",1,NA,0,5,10,1,0,0,0,1,0,0,0,0,1,0,100,component,3,rapid,0,0,0,0,2,0.0625,0.0625,5
D1014\.0[34]1,Traction Elevators (HBRG): Machine Room,"Controller anchorage failure, machine anchorage failure, motor Generator anchorage failure, governor anchorage failure, and rope guard/tail sheave anchorage failure. ",1,NA,0,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.0[34]2,Traction Elevators (HBRG): Cab and Counterweights,"Car guide shoes damaged, counterweight guide shoes damaged, counterweight  distorted frame, cab ceiling damaged, cab stabilizer brackets bent, and or cab walls, and or cab doors damaged.",1,NA,0,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.0[34]3,Traction Elevators (HBRG): Guide Rails,Guide rail distortion,1,NA,0,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.0[34]4,Traction Elevators (HBRG): Rail Brackets,"Intermediate guide rail brackets break or bend, car guide rail brackets break or bend, and counterweight guide rail brackets break or bend. ",1,NA,0,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.01\w+,Traction Elevators,"Controller anchorage failed, and or machine anchorage failed, and or motor generator anchorage failed, and or governor anchorage failed, and or rope guard failures.",1,1,1,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.01\w+,Traction Elevators,"Rail distortion, and or intermediate bracket separate and spread, and or counterweight bracket break or bend, and or car bracket break or bend, and or car guide shoes damaged, and or counterweight guide shoes damaged, and or counterweight frame distortion, and or tail sheave dislodged and/or twisted",1,2,1,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.01\w+,Traction Elevators,"Cab stabilizers bent, or cab walls damaged, or cab doors damaged.",1,3,1,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.01\w+,Traction Elevators,Cab ceiling damaged.,1,4,1,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.02\w+,Hydraulic Elevators,Damaged controls.,1,1,1,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,0,0,0,0,0,0,0
D1014\.02\w+,Hydraulic Elevators,"Damaged vane and hoist-way switches, and or bent cab stabilizers, and or damaged car guide shoes.",1,2,1,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,0,0,0,0,0,0,0
D1014\.02\w+,Hydraulic Elevators,"Damaged entrance and car door, and or flooring damage.",1,3,1,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,1,0,0,0,0,0,0
D1014\.02\w+,Hydraulic Elevators,"Oil leak in hydraulic line, and or hydraulic tank failure.",1,4,1,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,2,rapid,0,0,0,0,0,0,0,0
D2021\.01[12]b,"Cold Domestic Piping - Small diameter (brace only), SDC A-C",Lateral Brace Failure - 1 failure per 1000 feet of pipe.,1,NA,0,1,4,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2021\.01[12]b,"Cold Domestic Piping - Small diameter (brace only), SDC A-C",Vertical Brace Failure - 1 failure per 1000 feet of pipe,2,NA,0,1,4,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2021\.01[1234]a,Cold Domestic Piping - Small diameter (branches),Minor leakage at flange connections - 1 leak per 1000 feet of pipe.,1,NA,0,varies,varies,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2021\.01[1234]a,Cold Domestic Piping - Small diameter (branches),Pipe Break - 1 break per 1000 feet of pipe.,2,NA,0,varies,varies,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D2021\.01[34]b,"Cold Domestic Piping - Small diameter (brace only), SDC D+",Lateral Brace Failure - 1 failure per 1000 feet of pipe.,1,NA,0,3,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2021\.02[1234]a,Cold Domestic Piping - Large diameter (mains),Minor leakage at flange connections - 1 leak per 1000 feet of pipe.,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2021\.02[1234]a,Cold Domestic Piping - Large diameter (mains),Pipe Break - 1 break per 1000 feet of pipe.,2,NA,0,5,10,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D2021\.02[34]b,"Cold Domestic Piping - Large diameter (brace only), SDC D+",Lateral Brace Failure - 1 failure per 1000 feet of pipe.,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2021\.02[34]b,"Cold Domestic Piping - Large diameter (brace only), SDC D+",Vertical Brace Failure - 1 failure per 1000 feet of pipe,2,NA,0,5,10,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2022\.01[12]b,"Hot Domestic Piping - Small diameter (bracing), SDC A-C",Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,1,4,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2022\.01[12]b,"Hot Domestic Piping - Small diameter (bracing), SDC A-C",Multiple supports failure and 60 feet of pipe fail per 1000 feet of pipe (assuming supports every 20 feet).,2,NA,0,1,4,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2022\.01[1234]a,Hot Domestic Piping - Small diameter (branches),Small Leakage at joints - 1 leak per 1000 feet of pipe.,1,NA,0,varies,varies,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2022\.01[1234]a,Hot Domestic Piping - Small diameter (branches),Large Leakage w/ major repair - 1 leak per 1000 feet of pipe.,2,NA,0,varies,varies,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D2022\.01[34]b,"Hot Domestic Piping - Small diameter (bracing), SDC D+",Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,3,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2022\.02[1234]a,Hot Domestic Piping - Large diameter (mains),Minor leakage at flange connections - 1 leak per 1000 feet of pipe.,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2022\.02[1234]a,Hot Domestic Piping - Large diameter (mains),Pipe Break - 1 break per 1000 feet of pipe.,2,NA,0,5,10,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D2022\.02[1234]b,Hot Domestic Piping - Large diameter (bracing),Lateral Brace Failure - 1 failure per 1000 foot of pipe.,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2022\.02[1234]b,Hot Domestic Piping - Large diameter (bracing),Vertical Brace Failure - 1 failure per 1000 feet of pipe.,2,NA,0,5,10,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2031.0[12][34]b,Sanitary Waste Bracing SDC D+,Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2031\.0[12][12]b,Sanitary Waste Bracing SDC A-C,Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2031\.0[12][12]b,Sanitary Waste Bracing SDC A-C,Multiple supports failure and    60 feet of pipe fail per 1000 feet of pipe (assuming supports every 20 feet).,2,NA,0,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,5,rapid,0,0,0,0,0,0,0,0
D2031\.02[1234]a,Sanitary Waste Piping,Joints break - 1 break per 1000 feet of pipe.,1,NA,0,5,10,1,0,0,0,0,0,0,0,0,0,1,0,NA,5,rapid,0,0,0,0,0,0,0,0
D2051\.0[12][1234]a,Chilled Piping,Small/minor leakage,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2051\.0[12][1234]a,Chilled Piping,Large leak/pipe break,2,NA,0,5,10,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D2051\.01[12]b,"Chilled Water Piping, Small Diameter (Bracing) SDC A-C",Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2051\.01[12]b,"Chilled Water Piping, Small Diameter (Bracing) SDC A-C",Multiple supports failure and 60 feet of pipe fail per 1000 feet of pipe (assuming supports every 20 feet).,2,NA,0,5,10,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2051\.01[34]b,"Chilled Water Piping, Small Diameter (Bracing) SDC D+",Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2051\.02[12]b,"Chilled Water Piping, Large Diameter (Bracing) SDC A-C",Vertical Brace Failure - 1 failure per 1000 feet of pipe.,1,NA,0,5,10,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2051\.02[34]b,"Chilled Water Piping, Large Diameter (Bracing) SDC D+",Lateral brace failure,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2051\.02[34]b,"Chilled Water Piping, Large Diameter (Bracing) SDC D+",Vertical Brace Failure - 1 failure per 1000 feet of pipe.,2,NA,0,5,10,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2061\.01[12]b,Steam Piping - Small diameter (Bracing) SDC A-C,Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2061\.01[12]b,Steam Piping - Small diameter (Bracing) SDC A-C,Multiple supports failure and 60 feet of pipe fail per 1000 feet of pipe (assuming supports every 20 feet).,2,NA,0,5,10,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D2061\.01[1234]a,Steam Piping - Small diameter (branches),Small Leakage at joints - 1 leak per 1000 feet of pipe.,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2061\.01[1234]a,Steam Piping - Small diameter (branches),Large Leakage w/ major repair - 1 leak per 1000 feet of pipe.,2,NA,0,5,10,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D2061\.01[34]b,Steam Piping - Small diameter (Bracing) SDC D+,Isolated support failure w/o leakage - 0.5 support failures per 1000 feet of pipe (assuming supports every 20 feet).,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2061\.02[1234]a,Steam Piping - Large diameter (mains),Minor leakage at flange connections - 1 leak per 1000 feet of pipe.,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2061\.02[1234]a,Steam Piping - Large diameter (mains),Pipe Break - 1 break per 1000 feet of pipe.,2,NA,0,5,10,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D2061\.02[34]b,Steam Piping - Large diameter (bracing) SDC D+,Lateral Brace Failure - 1 failure per 1000 feet of pipe.,1,NA,0,5,10,0,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D2061\.02[34]b,Steam Piping - Large diameter (bracing) SDC D+,Vertical Brace Failure - 1 failure per 1000 feet of pipe,2,NA,0,5,10,0,0,0,0,1,0,0,0,0,1,1,1,component,3,rapid,0,0,0,0,0,0,0,0
D3031\.014[abcd],Chiller Equipment,"Damaged, inoperative, repairable.",1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3031\.014[abcd],Chiller Equipment,Damaged to the extent requiring offsite repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.01(1[abcd]|[23][behk]),Chiller Equipment,Inoperative equipment,1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.01[23][adgj],Chiller Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3031\.01[23][adgj],Chiller Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.01[23][cfil],Chiller Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3031\.01[23][cfil],Chiller Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.01[23][cfil],Chiller Equipment Anchorage Combined,"Damaged, Inoperative but anchorage is OK.",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.02(1[abcd]|[23][behk]),Cooling Tower Equipment,"Damaged equipment, requires replacement",1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.02[23][adgj],Cooling Tower Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3031\.02[23][adgj],Cooling Tower Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.02[23][cfil],Cooling Tower Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3031\.02[23][cfil],Cooling Tower Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3031\.02[23][cfil],Cooling Tower Equipment Anchorage Combined,Damaged equipment and attached piping but anchorage OK.,1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3032\.014[abcd],Compressor Equipment (RTU),Equipment does not function due to broken connections. Motor has a 40% chance of being damaged.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3032\.014[abcd],Compressor Equipment (RTU),Equipment does not function. Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3032\.01(1[abcd]|[23][behk]),Compressor Equipment (RTU),"Equipment does not function, motor damaged (requires repair)",1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3032\.01(1[abcd]|[23][behk]),Compressor Equipment (RTU),"Equipment does not function, motor damaged beyond repair",1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3032\.01[23][adgj],Compressor Anchorage (RTU),Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3032\.01[23][adgj],Compressor Anchorage (RTU),Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3032\.01[23][cfil],Compressor Equip and Anchorage Combo,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3032\.01[23][cfil],Compressor Equip and Anchorage Combo,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3032\.01[23][cfil],Compressor Equip and Anchorage Combo,Motor damaged but anchorage is OK.,1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3032\.01[23][cfil],Compressor Equip and Anchorage Combo,Equipment damaged beyond repair but anchorage is OK.,1,4,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3041\.0[12]1[abcd],Air distribution systems: Ducting less than 6 sq ft (branches),Individual supports fail and duct sags - 1 failed support per 1000 feet of ducting.,1,NA,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,3,0.5,0.5,2
D3041\.0[12]1[abcd],Air distribution systems: Ducting less than 6 sq ft (branches),Several adjacent supports fail and sections of ducting fall - 60 feet of ducting fail and fall per 1000 foot of ducting.,2,NA,0,1,5,1,0,0,0,1,0,0,0,0,1,1,0.1,component,5,rapid,0,0,0,0,3,1,1,2
D3041\.0[12]2[abcd],Air distribution systems: Ducting greater than 6 sq ft (mains),Individual supports fail and duct sags - 1 failed support per 1000 feet of ducting.,1,NA,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,3,0.5,0.5,2
D3041\.0[12]2[abcd],Air distribution systems: Ducting greater than 6 sq ft (mains),Several adjacent supports fail and sections of ducting fall - 60 feet of ducting fail and fall per 1000 foot of ducting.,2,NA,0,1,5,1,0,0,0,1,0,0,0,0,1,1,0.1,component,5,rapid,0,0,0,0,3,1,1,2
D3041\.001[abcd],Air distribution systems: HVAC Fan with vibration isolator,Bellows fails at fans.,1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3041\.001[abcd],Air distribution systems: HVAC Fan with vibration isolator,Fan dislodges from isolators and drops.,2,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,5,rapid,0,0,0,0,0,0,0,0
D3041\.002[abcd],Air distribution systems: HVAC Fan w/o vibration isolator,Bellows fails at fans.,1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3041\.03\w+,Air distribution systems: HVAC drops,HVAC drops or diffusers dislodges and falls.,1,NA,0,1,5,1,0,0,0,1,0,0,0,0,1,1,10,component,3,rapid,0,0,0,0,0,0,0,0
D3041\.04\w+,Air distribution systems: Variable Air Volume,Coil damages connection to plumbing. Leakage of hot water.,1,NA,0,1,5,1,0,0,0,1,0,0,0,0,1,1,10,component,3,rapid,0,0,0,0,0,0,0,0
D3041\.10(1a|2b),HVAC Fan Equipment (exhaust),Inoperative equipment,1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3041\.103b,HVAC Fan Equipment (exhaust),"Damaged, inoperative but anchorage is OK.",1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3041\.10[23]a,HVAC Fan Anchorage (exhaust),Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3041\.10[23]a,HVAC Fan Anchorage (exhaust),Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,5,rapid,0,1,0,0,0,0,0,0
D3041\.10[23]c,HVAC Fan Equipment Anchorage Combined (exhaust),Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3041\.10[23]c,HVAC Fan Equipment Anchorage Combined (exhaust),Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3041\.10[23]c,HVAC Fan Equipment Anchorage Combined (exhaust),"Damaged, Inoperative but anchorage is OK",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,5,rapid,0,0,0,0,0,0,0,0
D3052\.01(1[abcd]|3[behk]),Air handeling Equipment,Equipment damaged - repair,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3052\.01(1[abcd]|3[behk]),Air handeling Equipment,Equipment damaged - replace,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3052\.013[adgj],Air handeling Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3052\.013[adgj],Air handeling Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3052\.013[cfil],Air Handling Equipment and Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3052\.013[cfil],Air Handling Equipment and Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3052\.013[cfil],Air Handling Equipment and Anchorage,Damage to attached ducting or piping but anchorage is OK.,1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3052\.013[cfil],Air Handling Equipment and Anchorage,Equipment damaged beyond repair but anchorage is OK.,1,4,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D3067\.01(1a|2b),HVAC Control Panel Equipment,"Equipment damaged - replace parts of equipment (relays, circuit boards)",1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3067\.012a,HVAC Control Panel Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3067\.012a,HVAC Control Panel Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3067\.012c,HVAC Control Panel Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3067\.012c,HVAC Control Panel Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D3067\.012c,HVAC Control Panel Equipment Anchorage Combined,"Damaged, Inoperative but anchorage is OK",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D4011\.0(3[12]a|[4567]\w+),Fire Sprinkler Water Supply: Fire sprinkler drop 2 DS,Spraying & Dripping Leakage at drop joints - 0.01 leaks per drop.,1,NA,0,2,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D4011\.0(3[12]a|[4567]\w+),Fire Sprinkler Water Supply: Fire sprinkler drop 2 DS,Drop Joints Break - Major Leakage - 0.01 breaks per drop.,2,NA,0,2,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,5,rapid,0,0,0,0,0,0,0,0
D4011\.02\w+,Fire Sprinkler Water Supply: Piping and Pipe Bracing,Spraying & Dripping Leakage at joints - 0.02 leaks per 20 ft section of pipe.,1,NA,0,3,10,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D4011\.02\w+,Fire Sprinkler Water Supply: Piping and Pipe Bracing,Joints Break - Major Leakage - 0.02 breaks per 20 ft section of pipe.,2,NA,0,3,10,1,0,0,0,1,0,0,0,0,1,1,1,component,5,rapid,0,0,0,0,0,0,0,0
D4011\.03[34]a,Fire Sprinkler Drop,Spraying & Dripping Leakage at drop joints - 0.01 leaks per drop.,1,NA,0,2,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,5,rapid,0,0,0,0,0,0,0,0
D5011\.01(1[abcd]|3[behk]),Transformer Equipment,"Damaged - Service and repair existing transformer. Transformer tower removed, repaired offsite, and reinstalled.",1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5011\.013[adgj],Transformer Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5011\.013[adgj],Transformer Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5011\.013[cfil],Transformer Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5011\.013[cfil],Transformer Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5011\.013[cfil],Transformer Equipment Anchorage Combined,"Damaged, Inoperative but anchorage is OK.",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.013[ac],Motor Control Center Equipment,damaged - replace,1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.013b,Motor Control Center Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.013b,Motor Control Center Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.013d,Motor Control Center Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.013d,Motor Control Center Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.013d,Motor Control Center Equipment Anchorage Combined,"Damaged, Inoperative but anchorage is OK.",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.02(1[abcd]|3[behk]),Switchgear Equipment,"Damaged, replace parts of equipment",1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5012\.023[adgj],Switchgear Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.023[adgj],Switchgear Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5012\.023[cfil],Switchgear Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.023[cfil],Switchgear Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5012\.023[cfil],Switchgear Equipment Anchorage Combined,"Damaged, Inoperative but anchorage is OK.",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5012\.03(1[abcd]|3[behk]),Distribution Panel Equipment,"Damaged, inoperative but anchorage is OK.",1,NA,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5012\.033[adgj],Distribution Panel Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.033[adgj],Distribution Panel Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5012\.033[cfil],Distribution Panel Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5012\.033[cfil],Distribution Panel Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5012\.033[cfil],Distribution Panel Equipment Anchorage Combined,"Damaged, Inoperative but anchorage is OK.",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.01(1a|3b),Battery Rack Equipment,"Batteries fall, crack cases, dislodge conductors, or are otherwise damaged",1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.01(1a|3b),Battery Rack Equipment,Batteries spill battery acid.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.01(1a|3b),Battery Rack Equipment,Battery rack collapses.,1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.013a,Battery Rack Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.013a,Battery Rack Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.013c,Battery Rack Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.013c,Battery Rack Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.013c,Battery Rack Equipment Anchorage Combined,Equipment is damaged and inoperative.,1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.013c,Battery Rack Equipment Anchorage Combined,Equipment is damaged and inoperative.,1,4,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.013c,Battery Rack Equipment Anchorage Combined,Equipment is damaged and inoperative.,1,5,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.02(1a|3b),Battery Charger Equipment,"Damaged, inoperative but anchorage is OK.",1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.02(1a|3b),Battery Charger Equipment,"Damaged, inoperative but anchorage is OK. Equipment damaged beyond repair.",1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.023a,Battery Charger Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.023a,Battery Charger Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.023c,Battery Charger Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.023c,Battery Charger Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.023c,Battery Charger Equipment Anchorage Combined,Equipment is damaged and inoperative.,1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.023c,Battery Charger Equipment Anchorage Combined,Equipment is damaged and inoperative.,1,4,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.03(1[abcd]|[23][behk]),Diesel Generator Equipment, Pipes and nozzles damaged,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03(1[abcd]|[23][behk]),Diesel Generator Equipment,Drive shaft misalignment,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03(1[abcd]|[23][behk]),Diesel Generator Equipment,"Minor electrical damage, e.g., failed relay",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03(1[abcd]|[23][behk]),Diesel Generator Equipment,Exhaust line disconnected at expansion bellows,1,4,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03[23][adgj],Diesel Generator Anchorage,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03[23][adgj],Diesel Generator Anchorage,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.03[23][cfil],Diesel Generator Equipment Anchorage Combined,Anchorage failure.,1,1,0,1,5,1,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03[23][cfil],Diesel Generator Equipment Anchorage Combined,Anchorage failure & Equipment damaged beyond repair.,1,2,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,1,0,0,0,0,0,0
D5092\.03[23][cfil],Diesel Generator Equipment Anchorage Combined,"Damaged, Inoperative but anchorage is OK",1,3,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03[23][cfil],Diesel Generator Equipment Anchorage Combined,Equipment is damaged and inoperative but anchorage is OK.,1,4,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
D5092\.03[23][cfil],Diesel Generator Equipment Anchorage Combined,Equipment is damaged and inoperative but anchorage is OK.,1,5,0,1,5,1,0,0,0,0,0,0,0,0,0,1,0,NA,3,rapid,0,0,0,0,0,0,0,0
E1028\.(00\d|011|02[13]|031|104),Hospital Equipment (velocity sensitive),"Damaged, repairable",1,NA,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
E1028\.(00\d|011|02[13]|031|104),Hospital Equipment (velocity sensitive),"Damaged, irreparable",2,NA,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,1,0,0,0,0,0,0
"E1028\.(022|10[1-3,5-8]|[2-5].*)",Hospital Equipment (accel sensitive),"Damaged, repairable",1,1,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
"E1028\.(022|10[1-3,5-8]|[2-5].*)",Hospital Equipment (accel sensitive),"Damaged, irreparable",1,2,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,1,0,0,0,0,0,0
E1099\.100[a-c],"Generic Acceleration Equipment, 2 Damage States",Equipment damaged but repairable. ,1,1,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
E1099\.100[a-c],"Generic Acceleration Equipment, 2 Damage States",Equipment damaged requiring replacement. ,1,2,0,1,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
E1099\.101[a-c],"Generic Acceleration Equipment, 1 Damage State",Equipment damaged. ,1,NA,0,varies,5,0,0,0,0,0,0,0,0,0,0,0,0,NA,3,rapid,0,0,0,0,0,0,0,0
F1012\.001,Storage Racks,Significant merchandise shedding from rack shelves.,1,1,0,26,260,0,0,0,0,1,0,0,0,0,1,0,1,component,3,rapid,0,0,0,0,1,2,2,10
F1012\.001,Storage Racks,Significant structural damage to rack structure.,1,2,0,26,260,0,0,0,0,1,0,0,0,0,1,0,2,component,3,rapid,0,0,0,0,1,5,5,10
E2022\.00[0-3],Modular Office Work Stations,Wall units need to be adjusted and straightened.  Some elements are bent / damaged and need to be replaced.,1,NA,0,1,1,0,0,0,0,0,0,0,0,0,1,0,10,component,3,rapid,0,0,0,0,1,0.125,0.125,10
E2022\.01[0-3],Fragile content on shelves and desks,Object falls off shelf or shelf overturns and object breaks or object breaks within cabinet.,1,NA,0,1,1,0,0,0,0,0,0,0,0,0,1,0,10,component,3,rapid,0,0,0,0,1,0.0625,0.0625,10
E2022\.02[0-3],Electronic Equipment,"Falls, does not function.",1,NA,0,1,1,0,0,0,0,0,0,0,0,0,1,0,10,component,3,rapid,0,0,0,0,1,0.0625,0.0625,10
E2022\.10[2-6][ab],Bookcase,Book case falls over and contents are scattered.  Likely damage to bookcase.,1,NA,0,1,1,0,0,0,0,1,0,0,0,0,1,0,50,component,3,rapid,0,0,0,0,1,0.125,0.125,10
E2022\.1[12][245][ab],Filing Cabinent,Filing cabinet falls over and contents are scattered.  Likely damage to file cabinet.,1,NA,0,1,1,0,0,0,0,0,0,0,0,0,1,0,10,component,3,rapid,0,0,0,0,1,0.125,0.125,10
